File Name,BldgLoc,BldgType,Story,BldgHVAC,BldgVint,TechGroup,TechType,TechID,Cohort,Case,Type/CHW CHILLER 1,Reference Capacity/CHW CHILLER 1,Reference Efficiency/CHW CHILLER 1,Rated Capacity/CHW CHILLER 1,Rated Efficiency/CHW CHILLER 1,IPLV in SI Units/CHW CHILLER 1,Chiller Cooling Capacity,Occupied unmet heating hour,Occupied unmet cooling hour	,Value/Program Version and Build,Value/Weather File,Area/Conditioned Total,Electricity Intensity/HVAC,Natural Gas Intensity/HVAC,Electricity/Heating,Electricity/Cooling,Electricity/Interior Lighting,Electricity/Exterior Lighting,Electricity/Interior Equipment,Electricity/Exterior Equipment,Electricity/Fans,Electricity/Pumps,Electricity/Heat Rejection,Electricity/Humidification,Electricity/Heat Recovery,Electricity/Water Systems,Electricity/Refrigeration,Electricity/Generators,Natural Gas/Heating,Natural Gas/Cooling,Natural Gas/Interior Lighting,Natural Gas/Exterior Lighting,Natural Gas/Interior Equipment,Natural Gas/Exterior Equipment,Natural Gas/Fans,Natural Gas/Pumps,Natural Gas/Heat Rejection,Natural Gas/Humidification,Natural Gas/Heat Recovery,Natural Gas/Water Systems,Natural Gas/Refrigeration,Natural Gas/Generators,Electricity:Facility [J](Hourly)
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XL 1871kW_6.49COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1871kW_6.49COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1871kW_6.49COP_Vanes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19EX 4997kW_6.40COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19EX 4997kW_6.40COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19EX 4997kW_6.40COP_Vanes,Chiller:Electric:ReformulatedEIR,4997200.0,6.4,4890005.77,6.36,6.61,9323815.57,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:54",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.84,51.46,0.0,576.8,23792.96,0.0,29466.65,0.0,7853.93,33200.44,18622.37,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,271369296.39804983
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/NE-Chiller-WtrCldCentChlr-0.695-kwpton-0.44-IPLV/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,NE-Chiller-WtrCldCentChlr-0.695-kwpton-0.44-IPLV,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,NE-Chiller-WtrCldCentChlr-0.695-kwpton-0.44-IPLV,Chiller:Electric:ReformulatedEIR,30671.72,5.1,28377.01,5.09,7.67,30671.72,38.66,139.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 12:24",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,9.77,51.43,0.0,523.02,23792.96,0.0,29466.65,0.0,7964.83,326.53,267.74,0.0,0.0,0.0,0.0,0.0,42744.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,37630786.1472969
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19EX 5208kW_6.88COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19EX 5208kW_6.88COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19EX 5208kW_6.88COP_Vanes,Chiller:Electric:ReformulatedEIR,5208200.0,6.88,4470475.05,6.3,7.01,9128156.57,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:55",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,66.56,51.46,0.0,705.64,23792.96,0.0,29466.65,0.0,7853.92,34141.24,19148.72,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,279769197.8906684
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19EX 5148kW_6.34COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19EX 5148kW_6.34COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19EX 5148kW_6.34COP_Vanes,Chiller:Electric:ReformulatedEIR,5148400.0,6.34,4525519.22,5.77,6.74,9006532.04,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:55",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,67.05,51.46,0.0,673.95,23792.96,0.0,29466.65,0.0,7853.92,34454.48,19324.59,0.0,0.0,0.0,0.0,0.0,42770.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,281391749.85603154
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19FA 5651kW_5.50COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19FA 5651kW_5.50COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19FA 5651kW_5.50COP_Vanes,Chiller:Electric:ReformulatedEIR,5651300.0,5.5,5492473.12,5.44,5.91,7223330.44,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:56",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,52.14,51.46,0.0,733.1,23792.96,0.0,29466.65,0.0,7853.93,25507.54,14353.36,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,218791162.1647929
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19EX 4667kW_6.16COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19EX 4667kW_6.16COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19EX 4667kW_6.16COP_Vanes,Chiller:Electric:ReformulatedEIR,4666600.0,6.16,4558425.93,6.16,6.4,9340353.67,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:52",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.8,51.46,0.0,547.36,23792.96,0.0,29466.65,0.0,7853.93,33200.26,18617.37,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,271102033.9844121
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XL 1779kW_6.18COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1779kW_6.18COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1779kW_6.18COP_Vanes,Chiller:Electric:ReformulatedEIR,1779400.0,6.18,1774023.66,6.23,6.28,2949149.82,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:39",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,29.72,51.46,0.0,947.33,23792.96,0.0,29466.65,0.0,7853.93,12033.11,6781.26,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,124590276.64442208
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XL 2057kW_6.05COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XL 2057kW_6.05COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XL 2057kW_6.05COP_Vanes,Chiller:Electric:ReformulatedEIR,2057200.0,6.05,1825850.93,6.04,6.21,4175741.41,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:44",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.35,51.46,0.0,633.21,23792.96,0.0,29466.65,0.0,7853.93,13217.76,7426.41,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,129671018.19317646
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XL 1797kW_5.69COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1797kW_5.69COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1797kW_5.69COP_Vanes,Chiller:Electric:ReformulatedEIR,1797000.0,5.69,1798096.04,5.7,4.62,3566144.68,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:41",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.44,51.46,0.0,876.29,23792.96,0.0,29466.65,0.0,7853.93,13091.91,7391.56,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,131844482.8837073
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XL 1674kW_7.89COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1674kW_7.89COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XL 1674kW_7.89COP_Vanes,Chiller:Electric:ReformulatedEIR,1673900.0,7.89,1646547.25,5.79,5.98,3405947.31,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:36",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.06,51.46,0.0,700.67,23792.96,0.0,29466.65,0.0,7853.93,12430.82,6950.9,0.0,0.0,0.0,0.0,0.0,42771.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,124238678.08299312
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1284kW_6.20COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1284kW_6.20COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1284kW_6.20COP_Vanes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1076kW_5.52COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1076kW_5.52COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1076kW_5.52COP_Vanes,Chiller:Electric:ReformulatedEIR,1076100.0,5.52,1123331.47,5.53,7.13,1423665.89,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:26",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.4,51.46,0.0,925.56,23792.96,0.0,29466.65,0.0,7853.93,6505.39,3671.56,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,95837866.86684448
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1143kW_6.57COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1143kW_6.57COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1143kW_6.57COP_VSD,Chiller:Electric:ReformulatedEIR,1142900.0,6.57,943659.11,6.17,9.35,1449131.74,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:27",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.69,51.46,0.0,374.02,23792.96,0.0,29466.65,0.0,7853.93,7031.12,3963.34,0.0,0.0,0.0,0.0,0.0,42771.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,82301029.25961722
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1196kW_6.50COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1196kW_6.50COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1196kW_6.50COP_Vanes,Chiller:Electric:ReformulatedEIR,1195600.0,6.5,1173183.48,6.12,5.99,1628379.81,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:29",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.16,51.46,0.0,798.5,23792.96,0.0,29466.65,0.0,7853.93,5847.02,3300.83,0.0,0.0,0.0,0.0,0.0,42771.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,79277771.22414717
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1213kW_7.78COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1213kW_7.78COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1213kW_7.78COP_Vanes,Chiller:Electric:ReformulatedEIR,1213200.0,7.78,1052861.36,6.22,5.75,1743048.22,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:29",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.58,51.46,0.0,966.67,23792.96,0.0,29466.65,0.0,7853.93,6598.52,3706.94,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,86954697.3626958
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1558kW_5.81COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1558kW_5.81COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1558kW_5.81COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1234kW_5.39COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1234kW_5.39COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1234kW_5.39COP_VSD,Chiller:Electric:ReformulatedEIR,1234300.0,5.39,1120241.0,5.3,8.16,1265654.77,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:29",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,17.86,51.46,0.0,432.38,23792.96,0.0,29466.65,0.0,7853.93,5308.84,2997.07,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,69695138.70257771
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1157kW_5.62COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1157kW_5.62COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1157kW_5.62COP_VSD,Chiller:Electric:ReformulatedEIR,1156900.0,5.62,1187789.17,6.01,9.84,1310727.86,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:29",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,16.24,51.46,0.0,335.1,23792.96,0.0,29466.65,0.0,7853.93,4419.11,2485.14,0.0,0.0,0.0,0.0,0.0,42771.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,61045816.956093006
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1403kW_7.09COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1403kW_7.09COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1403kW_7.09COP_VSD,Chiller:Electric:ReformulatedEIR,1403100.0,7.09,1173068.56,5.83,7.85,1911177.26,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:32",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,18.86,51.46,0.0,491.25,23792.96,0.0,29466.65,0.0,7853.93,5880.15,3296.35,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,75220704.55314744
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1586kW_5.53COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1586kW_5.53COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1586kW_5.53COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1259kW_6.26COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1259kW_6.26COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1259kW_6.26COP_Vanes,Chiller:Electric:ReformulatedEIR,1258900.0,6.26,1119690.07,5.85,5.67,1212512.35,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:30",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,18.19,51.46,0.0,817.67,23792.96,0.0,29466.65,0.0,7853.93,5257.79,2973.14,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,77285000.03713083
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1294kW_7.61COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1294kW_7.61COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1294kW_7.61COP_Vanes,Chiller:Electric:ReformulatedEIR,1294100.0,7.61,1093889.33,6.61,7.28,1789625.37,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:31",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.08,51.46,0.0,611.4,23792.96,0.0,29466.65,0.0,7853.93,6530.74,3661.54,0.0,0.0,0.0,0.0,0.0,42771.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,84199161.64758396
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1407kW_6.04COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1407kW_6.04COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1407kW_6.04COP_VSD,Chiller:Electric:ReformulatedEIR,1406600.0,6.04,1366802.45,5.86,8.91,2770865.49,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:33",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,26.13,51.46,0.0,354.83,23792.96,0.0,29466.65,0.0,7853.93,10273.41,5795.73,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,104985285.57403217
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1758kW_5.86COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1758kW_5.86COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1758kW_5.86COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1410kW_8.54COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1410kW_8.54COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1410kW_8.54COP_VSD,Chiller:Electric:ReformulatedEIR,1410100.0,8.54,1343391.99,6.43,6.32,1958343.83,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:33",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,22.57,51.46,0.0,547.39,23792.96,0.0,29466.65,0.0,7853.93,8060.99,4514.2,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,93726166.57186076
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1350kW_7.90COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1350kW_7.90COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1350kW_7.90COP_VSD,Chiller:Electric:ReformulatedEIR,1350400.0,7.9,1297607.21,6.28,8.41,1788198.27,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:32",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.31,51.46,0.0,479.69,23792.96,0.0,29466.65,0.0,7853.92,7350.76,4119.85,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,80904534.81711113
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1635kW_6.36COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1635kW_6.36COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1635kW_6.36COP_Vanes,Chiller:Electric:ReformulatedEIR,1635200.0,6.36,1418166.31,6.0,5.94,1609068.42,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:35",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.11,51.46,0.0,974.89,23792.96,0.0,29466.65,0.0,7853.93,6887.43,3895.76,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,89326142.3806571
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1776kW_8.00COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1776kW_8.00COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1776kW_8.00COP_Vanes,Chiller:Electric:ReformulatedEIR,1775900.0,8.0,1445881.21,6.35,6.0,2725457.31,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:39",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,25.81,51.46,0.0,1129.96,23792.96,0.0,29466.65,0.0,7853.93,9608.89,5390.41,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,108443496.94912028
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1727kW_9.04COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1727kW_9.04COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1727kW_9.04COP_Vanes,Chiller:Electric:ReformulatedEIR,1726600.0,9.04,1314399.17,5.93,5.78,2160030.52,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:36",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,25.92,51.46,0.0,846.41,23792.96,0.0,29466.65,0.0,7853.93,9865.04,5524.14,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,108522227.53110039
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1656kW_8.24COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1656kW_8.24COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1656kW_8.24COP_VSD,Chiller:Electric:ReformulatedEIR,1656300.0,8.24,1295674.39,7.25,6.06,2577417.77,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:35",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,23.92,51.46,0.0,879.84,23792.96,0.0,29466.65,0.0,7853.93,8650.61,4847.52,0.0,0.0,0.0,0.0,0.0,42770.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,106647377.27093773
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1801kW_6.34COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1801kW_6.34COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1801kW_6.34COP_VSD,Chiller:Electric:ReformulatedEIR,1800500.0,6.34,1785883.68,5.91,7.5,2426734.13,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:41",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,23.72,51.46,0.0,557.38,23792.96,0.0,29466.65,0.0,7853.93,8721.23,4906.86,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,96482614.01502487
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 897kW_6.23COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 897kW_6.23COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 897kW_6.23COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 1723kW_8.32COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1723kW_8.32COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 1723kW_8.32COP_VSD,Chiller:Electric:ReformulatedEIR,1723100.0,8.32,1561534.57,6.88,8.02,2448596.77,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:36",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,25.22,51.46,0.0,750.81,23792.96,0.0,29466.65,0.0,7853.93,9515.71,5313.73,0.0,0.0,0.0,0.0,0.0,42771.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,107243149.7383834
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 742kW_5.42COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 742kW_5.42COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 742kW_5.42COP_VSD,Chiller:Electric:ReformulatedEIR,742000.0,5.42,764122.77,5.95,6.65,835143.53,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:22",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,13.66,51.46,0.0,530.88,23792.96,0.0,29466.65,0.0,7853.92,2758.37,1546.3,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,55350842.669891074
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 897kW_7.23COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 897kW_7.23COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 897kW_7.23COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 2391kW_6.77COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 2391kW_6.77COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 2391kW_6.77COP_Vanes,Chiller:Electric:ReformulatedEIR,2391300.0,6.77,2345709.71,6.47,6.12,3260661.1,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:47",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,28.82,51.46,0.0,934.14,23792.96,0.0,29466.65,0.0,7853.93,11517.37,6478.76,0.0,0.0,0.0,0.0,0.0,42770.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,121316859.60440502
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 2391kW_6.44COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 2391kW_6.44COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 2391kW_6.44COP_VSD,Chiller:Electric:ReformulatedEIR,2391300.0,6.44,2346011.28,6.16,7.79,3260241.95,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:47",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,28.4,51.46,0.0,545.23,23792.96,0.0,29466.65,0.0,7853.93,11517.34,6471.19,0.0,0.0,0.0,0.0,0.0,42771.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,116322717.21399781
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 869kW_5.57COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 869kW_5.57COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 869kW_5.57COP_VSD,Chiller:Electric:ReformulatedEIR,868600.0,5.57,786889.5,5.4,7.8,849791.11,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:23",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,15.01,51.46,0.0,454.86,23792.96,0.0,29466.65,0.0,7853.93,3603.89,2035.54,0.0,0.0,0.0,0.0,0.0,42771.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,58145310.50076335
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 1108kW_6.92COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 1108kW_6.92COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 1108kW_6.92COP_Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 823kW_6.28COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 823kW_6.28COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 823kW_6.28COP_Vanes,Chiller:Electric:ReformulatedEIR,822900.0,6.28,856043.33,6.35,5.63,1428586.85,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:23",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.27,51.46,0.0,1715.98,23792.96,0.0,29466.65,0.0,7853.93,6510.02,3687.16,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,97444081.90499426
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 19XR 897kW_6.50COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 19XR 897kW_6.50COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 19XR 897kW_6.50COP_Vanes,Chiller:Electric:ReformulatedEIR,896700.0,6.5,761600.54,5.85,5.02,3724932.25,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:23",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.73,51.46,0.0,973.65,23792.96,0.0,29466.65,0.0,7853.93,6077.38,3433.58,0.0,0.0,0.0,0.0,0.0,42771.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,84612686.31333835
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 1062kW_5.50COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 1062kW_5.50COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 1062kW_5.50COP_Valve,Chiller:Electric:ReformulatedEIR,1062000.0,5.5,1053737.29,5.43,5.98,2110434.83,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:32",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,22.49,51.46,0.0,854.82,23792.96,0.0,29466.65,0.0,7853.93,7785.11,4405.76,0.0,0.0,0.0,0.0,0.0,42770.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,93926066.02095702
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 686kW_5.91COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 686kW_5.91COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 686kW_5.91COP_Valve,Chiller:Electric:ReformulatedEIR,685700.0,5.91,703990.67,5.82,6.21,2594277.1,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:48",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,16.87,51.46,0.0,773.81,23792.96,0.0,29466.65,0.0,7853.93,4503.98,2544.32,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,69155370.11499017
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 724kW_6.04COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 724kW_6.04COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 724kW_6.04COP_Vanes,Chiller:Electric:ReformulatedEIR,724400.0,6.04,762331.16,6.57,6.23,805822.39,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:22",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,14.12,51.46,0.0,956.33,23792.96,0.0,29466.65,0.0,7853.93,2758.41,1551.76,0.0,0.0,0.0,0.0,0.0,42771.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,58902574.40150633
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 1196kW_6.39COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 1196kW_6.39COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 1196kW_6.39COP_Valve,Chiller:Electric:ReformulatedEIR,1195600.0,6.39,1194310.15,6.0,6.25,1705559.35,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:26",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,18.95,51.46,0.0,570.88,23792.96,0.0,29466.65,0.0,7853.93,5872.61,3311.07,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,76636004.76603478
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 1030kW_8.58COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 1030kW_8.58COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 1030kW_8.58COP_Vanes,Chiller:Electric:ReformulatedEIR,1030300.0,8.58,705148.03,6.86,6.63,1621197.09,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:25",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,18.27,51.46,0.0,1709.75,23792.96,0.0,29466.65,0.0,7853.93,4734.85,2675.37,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,84361237.1216947
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 830kW_6.97COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 830kW_6.97COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 830kW_6.97COP_Valve,Chiller:Electric:ReformulatedEIR,829900.0,6.97,842198.54,7.23,6.78,1464250.81,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:42",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.26,51.46,0.0,785.17,23792.96,0.0,29466.65,0.0,7853.93,6509.93,3673.83,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,82571199.89838593
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 865kW_6.05COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 865kW_6.05COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 865kW_6.05COP_Valve,Chiller:Electric:ReformulatedEIR,865100.0,6.05,883823.05,5.76,7.49,1711704.86,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:38",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.28,51.46,0.0,683.84,23792.96,0.0,29466.65,0.0,7853.93,5990.48,3384.72,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,79115722.85154691
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 862kW_6.11COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 862kW_6.11COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 862kW_6.11COP_Valve,Chiller:Electric:ReformulatedEIR,861500.0,6.11,852643.36,6.07,6.77,3196073.07,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:40",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.27,51.46,0.0,811.7,23792.96,0.0,29466.65,0.0,7853.93,5906.26,3334.92,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,79185636.6915472
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 1635kW_7.47COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 1635kW_7.47COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 1635kW_7.47COP_Vanes,Chiller:Electric:ReformulatedEIR,1635200.0,7.47,1075047.57,5.44,5.65,2867373.83,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:35",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,25.16,51.46,0.0,1323.97,23792.96,0.0,29466.65,0.0,7853.93,9095.19,5108.32,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,110001194.54324092
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 1104kW_8.00COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 1104kW_8.00COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 1104kW_8.00COP_Vanes,Chiller:Electric:ReformulatedEIR,1104200.0,8.0,735833.42,6.65,6.35,1592187.85,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:27",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,17.46,51.46,0.0,1767.49,23792.96,0.0,29466.65,0.0,7853.93,4221.16,2384.82,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,82223505.63232544
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Carrier 23XL 862kW_6.84COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Carrier 23XL 862kW_6.84COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Carrier 23XL 862kW_6.84COP_Valve,Chiller:Electric:ReformulatedEIR,861500.0,6.84,850247.83,6.07,6.81,3205078.97,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:39",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,18.95,51.46,0.0,514.66,23792.96,0.0,29466.65,0.0,7853.92,5906.2,3330.19,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,75710929.91600463
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 1231kW_6.18COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 1231kW_6.18COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 1231kW_6.18COP_Vanes,Chiller:Electric:ReformulatedEIR,1230800.0,6.18,1240074.11,5.88,5.64,1635724.57,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:29",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.55,51.46,0.0,1206.6,23792.96,0.0,29466.65,0.0,7853.93,7008.69,3959.97,0.0,0.0,0.0,0.0,0.0,42771.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,93448818.9476496
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 1895kW_6.42COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 1895kW_6.42COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 1895kW_6.42COP_Vanes,Chiller:Electric:ReformulatedEIR,1895400.0,6.42,1570412.6,5.71,6.53,3920800.38,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:42",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.86,51.46,0.0,1501.17,23792.96,0.0,29466.65,0.0,7853.93,12359.5,6960.86,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,136746091.43488818
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 1934kW_6.01COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 1934kW_6.01COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 1934kW_6.01COP_Vanes,Chiller:Electric:ReformulatedEIR,1934100.0,6.01,1693546.43,4.85,5.46,2563792.8,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:42",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,29.19,51.46,0.0,2240.77,23792.96,0.0,29466.65,0.0,7853.93,10880.57,6151.27,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,131512457.74293864
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 703kW_7.03COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 703kW_7.03COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 703kW_7.03COP_Vanes,Chiller:Electric:ReformulatedEIR,703300.0,7.03,706127.93,6.61,8.03,938115.97,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:22",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,17.31,51.46,0.0,1912.29,23792.96,0.0,29466.65,0.0,7853.93,4031.09,2289.14,0.0,0.0,0.0,0.0,0.0,42771.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,73721893.60323438
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 1407kW_6.60COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 1407kW_6.60COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 1407kW_6.60COP_Vanes,Chiller:Electric:ReformulatedEIR,1406600.0,6.6,1333349.6,6.12,5.74,1987826.99,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:33",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,22.76,51.46,0.0,876.79,23792.96,0.0,29466.65,0.0,7853.93,7944.57,4474.77,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,99736450.25953469
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PEH 819kW_8.11COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PEH 819kW_8.11COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PEH 819kW_8.11COP_Vanes,Chiller:Electric:ReformulatedEIR,819300.0,8.11,648122.46,5.24,5.73,1379804.71,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:23",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.03,51.46,0.0,1623.4,23792.96,0.0,29466.65,0.0,7853.93,5247.2,2960.57,0.0,0.0,0.0,0.0,0.0,42771.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,87948736.57858306
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 2043kW_8.44COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 2043kW_8.44COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 2043kW_8.44COP_Vanes,Chiller:Electric:ReformulatedEIR,2043100.0,8.44,1360891.56,6.62,6.42,3332332.97,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:44",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,25.26,51.46,0.0,1025.6,23792.96,0.0,29466.65,0.0,7853.93,9352.71,5240.56,0.0,0.0,0.0,0.0,0.0,42770.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,113182591.68868902
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 932kW_5.09COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 932kW_5.09COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 932kW_5.09COP_Vanes,Chiller:Electric:ReformulatedEIR,931900.0,5.09,950667.65,4.89,5.89,1582653.93,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:24",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.41,51.46,0.0,964.85,23792.96,0.0,29466.65,0.0,7853.93,6482.82,3668.07,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,86579926.8629992
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 2124kW_6.03COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 2124kW_6.03COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 2124kW_6.03COP_Vanes,Chiller:Electric:ReformulatedEIR,2124000.0,6.03,1634210.38,5.59,4.82,3028073.07,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:45",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,27.76,51.46,0.0,953.63,23792.96,0.0,29466.65,0.0,7853.93,10871.91,6114.84,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,127193001.3626636
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 3165kW_6.48COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 3165kW_6.48COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 3165kW_6.48COP_Vanes,Chiller:Electric:ReformulatedEIR,3165000.0,6.48,3214746.99,5.78,5.54,4172806.28,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:50",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,40.32,51.46,0.0,747.93,23792.96,0.0,29466.65,0.0,7853.92,18494.45,10372.96,0.0,0.0,0.0,0.0,0.0,42771.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,174513418.5080757
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 2462kW_6.67COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 2462kW_6.67COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 2462kW_6.67COP_Vanes,Chiller:Electric:ReformulatedEIR,2461600.0,6.67,2465263.78,6.18,5.66,3291638.47,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:48",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,32.64,51.46,0.0,902.68,23792.96,0.0,29466.65,0.0,7853.93,13814.95,7758.94,0.0,0.0,0.0,0.0,0.0,42771.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,141955195.73019624
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay PFH 4020kW_7.35COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay PFH 4020kW_7.35COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay PFH 4020kW_7.35COP_Vanes,Chiller:Electric:ReformulatedEIR,4019500.0,7.35,2221057.24,5.89,5.03,6032205.09,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:50",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.67,51.46,0.0,599.35,23792.96,0.0,29466.65,0.0,7853.92,13456.89,7517.77,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,132313331.47045791
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay WSC 1519kW_7.10COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay WSC 1519kW_7.10COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay WSC 1519kW_7.10COP_Vanes,Chiller:Electric:ReformulatedEIR,1519200.0,7.1,1014429.84,7.08,6.89,2166845.46,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:35",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,27.91,51.46,0.0,791.4,23792.96,0.0,29466.65,0.0,7853.93,11060.77,6230.86,0.0,0.0,0.0,0.0,0.0,42771.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,116400523.27347946
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay WDC 1973kW_6.28COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay WDC 1973kW_6.28COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay WDC 1973kW_6.28COP_Vanes,Chiller:Electric:ReformulatedEIR,1972800.0,6.28,1760791.48,6.11,7.43,2165948.11,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:42",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.69,51.46,0.0,860.95,23792.96,0.0,29466.65,0.0,7853.93,12671.56,7135.45,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,133722660.16625401
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay WSC 1751kW_6.73COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay WSC 1751kW_6.73COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay WSC 1751kW_6.73COP_Vanes,Chiller:Electric:ReformulatedEIR,1751300.0,6.73,1658644.34,6.12,6.43,2041174.79,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:36",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.84,51.46,0.0,995.27,23792.96,0.0,29466.65,0.0,7853.93,12671.58,7140.12,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,131886478.05201936
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Multistack MS 172kW_3.67COP_None/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Multistack MS 172kW_3.67COP_None,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Multistack MS 172kW_3.67COP_None,Chiller:Electric:ReformulatedEIR,172300.0,3.67,163708.12,3.14,3.43,352554.58,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:57",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,11.92,51.46,0.0,1022.35,23792.96,0.0,29466.65,0.0,7853.93,1414.34,784.9,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,50522681.90783054
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay WSC 471kW_5.89COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay WSC 471kW_5.89COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay WSC 471kW_5.89COP_Vanes,Chiller:Electric:ReformulatedEIR,471200.0,5.89,323477.53,5.65,4.83,588767.25,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 12:33",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,14.99,51.46,0.0,1830.73,23792.96,0.0,29466.65,0.0,7853.93,2704.46,1535.76,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,70375235.5223175
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1372kW_7.49COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1372kW_7.49COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1372kW_7.49COP_Vanes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CGWD 207kW_3.99COP_None/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CGWD 207kW_3.99COP_None,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CGWD 207kW_3.99COP_None,Chiller:Electric:ReformulatedEIR,207400.0,3.99,206773.45,3.94,4.83,413046.76,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:22",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,11.93,51.46,0.0,703.07,23792.96,0.0,29466.65,0.0,7853.93,1622.43,908.34,0.0,0.0,0.0,0.0,0.0,42771.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,48338414.78626762
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1080kW_7.39COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1080kW_7.39COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1080kW_7.39COP_Vanes,Chiller:Electric:ReformulatedEIR,1079600.0,7.39,1101645.21,7.56,7.59,1456413.34,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:26",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,23.86,51.46,0.0,619.09,23792.96,0.0,29466.65,0.0,7853.93,8764.62,4930.69,0.0,0.0,0.0,0.0,0.0,42770.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,100024580.65113789
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1125kW_4.89COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1125kW_4.89COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1125kW_4.89COP_Vanes,Chiller:Electric:ReformulatedEIR,1125300.0,4.89,1105879.61,5.97,7.0,1288361.05,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:27",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,16.08,51.46,0.0,1379.32,23792.96,0.0,29466.65,0.0,7853.93,3645.37,2064.9,0.0,0.0,0.0,0.0,0.0,42771.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,71855055.03774467
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller McQuay WSC 816kW_6.74COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller McQuay WSC 816kW_6.74COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller McQuay WSC 816kW_6.74COP_Vanes,Chiller:Electric:ReformulatedEIR,815800.0,6.74,578241.32,6.72,6.12,1124548.6,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:22",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.62,51.46,0.0,1420.27,23792.96,0.0,29466.65,0.0,7853.93,5716.21,3241.55,0.0,0.0,0.0,0.0,0.0,42771.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,87566415.90124774
