File Name,BldgLoc,BldgType,Story,BldgHVAC,BldgVint,TechGroup,TechType,TechID,Cohort,Case,Type/CHW CHILLER 1,Reference Capacity/CHW CHILLER 1,Reference Efficiency/CHW CHILLER 1,Rated Capacity/CHW CHILLER 1,Rated Efficiency/CHW CHILLER 1,IPLV in SI Units/CHW CHILLER 1,Chiller Cooling Capacity,Occupied unmet heating hour,Occupied unmet cooling hour	,Value/Program Version and Build,Value/Weather File,Area/Conditioned Total,Electricity Intensity/HVAC,Natural Gas Intensity/HVAC,Electricity/Heating,Electricity/Cooling,Electricity/Interior Lighting,Electricity/Exterior Lighting,Electricity/Interior Equipment,Electricity/Exterior Equipment,Electricity/Fans,Electricity/Pumps,Electricity/Heat Rejection,Electricity/Humidification,Electricity/Heat Recovery,Electricity/Water Systems,Electricity/Refrigeration,Electricity/Generators,Natural Gas/Heating,Natural Gas/Cooling,Natural Gas/Interior Lighting,Natural Gas/Exterior Lighting,Natural Gas/Interior Equipment,Natural Gas/Exterior Equipment,Natural Gas/Fans,Natural Gas/Pumps,Natural Gas/Heat Rejection,Natural Gas/Humidification,Natural Gas/Heat Recovery,Natural Gas/Water Systems,Natural Gas/Refrigeration,Natural Gas/Generators,Electricity:Facility [J](Hourly)
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1129kW_7.19COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1129kW_7.19COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1129kW_7.19COP_Vanes,Chiller:Electric:ReformulatedEIR,1128800.0,7.19,1145195.44,7.34,8.61,1276375.22,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:27",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.99,51.46,0.0,635.24,23792.96,0.0,29466.65,0.0,7853.92,7046.23,3972.92,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,85834823.97803044
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1442kW_6.61COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1442kW_6.61COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1442kW_6.61COP_VSD,Chiller:Electric:ReformulatedEIR,1441800.0,6.61,1242776.17,5.88,8.49,2400129.05,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:33",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.83,51.46,0.0,683.56,23792.96,0.0,29466.65,0.0,7853.93,6918.53,3896.22,0.0,0.0,0.0,0.0,0.0,42771.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,87250508.90241492
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1758kW_5.96COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1758kW_5.96COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1758kW_5.96COP_Vanes,Chiller:Electric:ReformulatedEIR,1758300.0,5.96,1701989.7,5.98,5.6,3543412.82,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:38",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.99,51.46,0.0,891.65,23792.96,0.0,29466.65,0.0,7853.93,12812.94,7234.94,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,129655449.8920795
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1407kW_7.14COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1407kW_7.14COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1407kW_7.14COP_VSD,Chiller:Electric:ReformulatedEIR,1406600.0,7.14,1145861.7,6.1,6.67,2720250.61,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:32",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,26.21,51.46,0.0,381.84,23792.96,0.0,29466.65,0.0,7853.93,10319.21,5797.55,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,107006809.44391893
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1484kW_9.96COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1484kW_9.96COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1484kW_9.96COP_VSD,Chiller:Electric:ReformulatedEIR,1484000.0,9.96,1805078.06,5.76,9.06,2614990.37,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:34",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,29.9,51.46,0.0,550.73,23792.96,0.0,29466.65,0.0,7853.93,12430.81,6944.5,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,125145956.35835648
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHE 1329kW_5.38COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHE 1329kW_5.38COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHE 1329kW_5.38COP_Vanes,Chiller:Electric:ReformulatedEIR,1329300.0,5.38,1359749.59,5.38,5.34,2098847.52,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:31",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,25.52,51.46,0.0,775.39,23792.96,0.0,29466.65,0.0,7853.93,9638.67,5445.98,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,105590598.5043554
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 2184kW_6.78COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 2184kW_6.78COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 2184kW_6.78COP_Vanes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 1758kW_6.46COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 1758kW_6.46COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 1758kW_6.46COP_VSD,Chiller:Electric:ReformulatedEIR,1758300.0,6.46,1859036.99,6.7,5.94,2783220.02,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:38",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,24.02,51.46,0.0,993.93,23792.96,0.0,29466.65,0.0,7853.93,8615.53,4859.37,0.0,0.0,0.0,0.0,0.0,42771.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,103133527.091351
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 2043kW_9.08COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 2043kW_9.08COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 2043kW_9.08COP_Vanes,Chiller:Electric:ReformulatedEIR,2043100.0,9.08,2097953.14,6.91,7.68,3841429.09,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:44",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,35.24,51.46,0.0,759.52,23792.96,0.0,29466.65,0.0,7853.93,15475.92,8659.48,0.0,0.0,0.0,0.0,0.0,42771.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,146644219.9291385
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 1779kW_6.18COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 1779kW_6.18COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 1779kW_6.18COP_Vanes,Chiller:Electric:ReformulatedEIR,1779400.0,6.18,1837091.15,6.23,6.85,1984564.1,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:39",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.59,51.46,0.0,1181.97,23792.96,0.0,29466.65,0.0,7853.93,7046.41,3982.04,0.0,0.0,0.0,0.0,0.0,42770.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,93497884.20744202
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 1758kW_5.96COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 1758kW_5.96COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 1758kW_5.96COP_Vanes,Chiller:Electric:ReformulatedEIR,1758300.0,5.96,1846329.44,6.23,3.95,2802430.66,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:38",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,24.4,51.46,0.0,1345.79,23792.96,0.0,29466.65,0.0,7853.93,8615.55,4862.59,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,123785317.94733024
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 1681kW_6.59COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 1681kW_6.59COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 1681kW_6.59COP_Vanes,Chiller:Electric:ReformulatedEIR,1680900.0,6.59,1791054.63,6.47,6.43,1880006.33,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:36",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.48,51.46,0.0,1084.72,23792.96,0.0,29466.65,0.0,7853.93,7046.37,3978.92,0.0,0.0,0.0,0.0,0.0,42771.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,91694410.89853583
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 4677kW_6.27COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 4677kW_6.27COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 4677kW_6.27COP_Vanes,Chiller:Electric:ReformulatedEIR,4677100.0,6.27,4748433.99,6.23,7.52,9252800.86,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:54",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.72,51.46,0.0,464.92,23792.96,0.0,29466.65,0.0,7853.93,33200.22,18617.33,0.0,0.0,0.0,0.0,0.0,42771.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,269865431.0848739
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 2567kW_11.77COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 2567kW_11.77COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 2567kW_11.77COP_VSD,Chiller:Electric:ReformulatedEIR,2567100.0,11.77,2911705.52,6.43,9.81,4860646.77,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:49",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,43.5,51.46,0.0,416.69,23792.96,0.0,29466.65,0.0,7853.93,20640.49,11507.93,0.0,0.0,0.0,0.0,0.0,42771.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,180135007.9191753
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 2317kW_6.33COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 2317kW_6.33COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 2317kW_6.33COP_VSD,Chiller:Electric:ReformulatedEIR,2317400.0,6.33,2367205.16,6.49,9.79,4097155.01,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:47",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,34.78,51.46,0.0,461.24,23792.96,0.0,29466.65,0.0,7853.93,15350.87,8650.58,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,143589690.7392317
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 2799kW_6.40COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 2799kW_6.40COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 2799kW_6.40COP_Vanes,Chiller:Electric:ReformulatedEIR,2799200.0,6.4,2596789.01,6.1,7.0,4734556.48,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:50",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,40.71,51.46,0.0,871.2,23792.96,0.0,29466.65,0.0,7853.93,18628.47,10475.32,0.0,0.0,0.0,0.0,0.0,42771.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,171820002.05056626
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 1758kW_6.87COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 1758kW_6.87COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 1758kW_6.87COP_Vanes,Chiller:Electric:ReformulatedEIR,1758300.0,6.87,1901723.96,6.95,7.56,2720864.1,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:39",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,23.67,51.46,0.0,671.75,23792.96,0.0,29466.65,0.0,7853.93,8615.47,4852.15,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,95229884.64058712
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 4610kW_6.34COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 4610kW_6.34COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 4610kW_6.34COP_Vanes,Chiller:Electric:ReformulatedEIR,4610300.0,6.34,4586735.71,5.8,7.11,8923478.1,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:52",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,65.25,51.46,0.0,616.25,23792.96,0.0,29466.65,0.0,7853.92,33420.0,18742.42,0.0,0.0,0.0,0.0,0.0,42771.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,274243735.47143364
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHF 2300kW_8.10COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHF 2300kW_8.10COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHF 2300kW_8.10COP_Vanes,Chiller:Electric:ReformulatedEIR,2299900.0,8.1,1499002.64,6.32,6.83,4811538.67,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:46",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,29.78,51.46,0.0,438.98,23792.96,0.0,29466.65,0.0,7853.93,12430.82,6944.6,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,120918864.45401174
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHB 531kW_4.83COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHB 531kW_4.83COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHB 531kW_4.83COP_Valve,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHB 538kW_5.12COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHB 538kW_5.12COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHB 538kW_5.12COP_Valve,Chiller:Electric:ReformulatedEIR,538000.0,5.12,553396.94,5.13,6.53,623509.95,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:54",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,13.78,51.46,0.0,650.06,23792.96,0.0,29466.65,0.0,7853.92,2753.11,1548.71,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,54606522.038574874
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHB 542kW_5.26COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHB 542kW_5.26COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHB 542kW_5.26COP_Valve,Chiller:Electric:ReformulatedEIR,541500.0,5.26,563982.53,5.59,6.27,622614.31,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:52",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,12.98,51.46,0.0,707.63,23792.96,0.0,29466.65,0.0,7853.93,2246.63,1257.24,0.0,0.0,0.0,0.0,0.0,42771.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,52179563.693167165
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane CVHG670-44&86 2490kW_6.5COP/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane CVHG670-44&86 2490kW_6.5COP,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane CVHG670-44&86 2490kW_6.5COP,Chiller:Electric:ReformulatedEIR,2490036.0,6.5,2494604.6,6.51,6.58,3986143.3,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:48",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,40.25,51.46,0.0,1256.85,23792.96,0.0,29466.65,0.0,7853.93,18082.72,10208.62,0.0,0.0,0.0,0.0,0.0,42771.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,172229953.6256718
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHB 1051kW_5.05COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHB 1051kW_5.05COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHB 1051kW_5.05COP_Valve,Chiller:Electric:ReformulatedEIR,1051400.0,5.05,1045635.68,4.95,-48.25,2089459.82,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:33",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,22.52,51.46,0.0,995.16,23792.96,0.0,29466.65,0.0,7853.93,7708.68,4368.52,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,94957254.19837786
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHC 1094kW_6.55COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHC 1094kW_6.55COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHC 1094kW_6.55COP_Valve,Chiller:Electric:ReformulatedEIR,1093600.0,6.55,1124262.91,6.48,5.86,2232789.87,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:29",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.62,51.46,0.0,658.28,23792.96,0.0,29466.65,0.0,7853.93,6215.91,3506.77,0.0,0.0,0.0,0.0,0.0,42771.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,79799809.90715057
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHC 707kW_7.77COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHC 707kW_7.77COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHC 707kW_7.77COP_Valve,Chiller:Electric:ReformulatedEIR,706800.0,7.77,676240.57,5.98,6.31,2399106.13,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:46",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,16.8,51.46,0.0,661.44,23792.96,0.0,29466.65,0.0,7853.93,4543.47,2553.38,0.0,0.0,0.0,0.0,0.0,42771.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,67976364.85812725
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHC 1066kW_5.73COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHC 1066kW_5.73COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHC 1066kW_5.73COP_Valve,Chiller:Electric:ReformulatedEIR,1065500.0,5.73,1093938.45,5.65,5.42,2336110.15,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:30",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,19.38,51.46,0.0,666.56,23792.96,0.0,29466.65,0.0,7853.93,6061.87,3423.22,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,78768796.81663693
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 1997kW_7.24COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 1997kW_7.24COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 1997kW_7.24COP_Vanes,Chiller:Electric:ReformulatedEIR,1997400.0,7.24,1729188.43,6.54,9.32,2368795.52,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:43",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,32.63,51.46,0.0,415.19,23792.96,0.0,29466.65,0.0,7853.93,14114.22,7938.07,0.0,0.0,0.0,0.0,0.0,42771.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,132472460.10212138
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 1259kW_6.45COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 1259kW_6.45COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 1259kW_6.45COP_Vanes,Chiller:Electric:ReformulatedEIR,1258900.0,6.45,1151740.56,5.78,7.21,1341237.86,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:30",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,23.27,51.46,0.0,456.82,23792.96,0.0,29466.65,0.0,7853.93,8515.46,4799.18,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,94103540.68065509
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTHC 1009kW_5.37COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTHC 1009kW_5.37COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTHC 1009kW_5.37COP_Valve,Chiller:Electric:ReformulatedEIR,1009200.0,5.37,1035158.8,5.32,5.1,1448822.52,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:35",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.01,51.46,0.0,827.62,23792.96,0.0,29466.65,0.0,7853.93,6335.85,3579.7,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,82936452.38275981
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 1881kW_6.53COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 1881kW_6.53COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 1881kW_6.53COP_Vanes,Chiller:Electric:ReformulatedEIR,1881400.0,6.53,1672314.19,6.19,8.91,2307109.0,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:42",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,32.58,51.46,0.0,373.23,23792.96,0.0,29466.65,0.0,7853.93,14114.22,7938.06,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,132153759.84219939
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 2159kW_6.85COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 2159kW_6.85COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 2159kW_6.85COP_Vanes,Chiller:Electric:ReformulatedEIR,2159200.0,6.85,1748351.48,6.33,6.05,3967357.49,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:45",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,35.58,51.46,0.0,1155.94,23792.96,0.0,29466.65,0.0,7853.93,15393.38,8662.82,0.0,0.0,0.0,0.0,0.0,42771.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,153019802.88092667
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller Trane RTWA 383kW_4.17COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller Trane RTWA 383kW_4.17COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller Trane RTWA 383kW_4.17COP_Valve,Chiller:Electric:ReformulatedEIR,383300.0,4.17,381427.11,4.1,6.53,756998.4,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:55",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,14.05,51.46,0.0,683.86,23792.96,0.0,29466.65,0.0,7853.93,2884.8,1630.34,0.0,0.0,0.0,0.0,0.0,42771.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,57332375.88784355
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 2201kW_6.69COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 2201kW_6.69COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 2201kW_6.69COP_Vanes,Chiller:Electric:ReformulatedEIR,2201400.0,6.69,1796874.75,6.25,5.98,3908602.91,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:45",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,35.71,51.46,0.0,1265.35,23792.96,0.0,29466.65,0.0,7853.93,15393.38,8670.73,0.0,0.0,0.0,0.0,0.0,42771.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,154581398.39267904
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 2275kW_6.32COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 2275kW_6.32COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 2275kW_6.32COP_Vanes,Chiller:Electric:ReformulatedEIR,2275200.0,6.32,1957820.48,5.78,6.38,3788229.48,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:46",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,35.71,51.46,0.0,1268.74,23792.96,0.0,29466.65,0.0,7853.93,15393.41,8670.78,0.0,0.0,0.0,0.0,0.0,42771.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,152935857.58361322
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 2237kW_6.41COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 2237kW_6.41COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 2237kW_6.41COP_Vanes,Chiller:Electric:ReformulatedEIR,2236600.0,6.41,1909396.29,5.92,6.29,3812571.28,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:45",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,35.7,51.46,0.0,1258.42,23792.96,0.0,29466.65,0.0,7853.93,15393.34,8670.74,0.0,0.0,0.0,0.0,0.0,42771.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,153306333.67624408
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4966kW_6.05COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4966kW_6.05COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4966kW_6.05COP_Vanes,Chiller:Electric:ReformulatedEIR,4965500.0,6.05,4913592.73,5.63,6.12,9920520.06,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:54",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,70.47,51.46,0.0,1779.35,23792.96,0.0,29466.65,0.0,7853.93,35762.3,20090.77,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,306021218.1896594
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 2412kW_5.58COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 2412kW_5.58COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 2412kW_5.58COP_Vanes,Chiller:Electric:ReformulatedEIR,2412400.0,5.58,2273445.83,5.21,4.73,4303770.39,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:48",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,36.59,51.46,0.0,2060.54,23792.96,0.0,29466.65,0.0,7853.93,15393.57,8688.56,0.0,0.0,0.0,0.0,0.0,42771.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,166255844.77452955
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4515kW_6.22COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4515kW_6.22COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4515kW_6.22COP_Vanes,Chiller:Electric:ReformulatedEIR,4515400.0,6.22,4574858.99,6.26,6.39,9004611.65,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:52",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.83,51.46,0.0,573.21,23792.96,0.0,29466.65,0.0,7853.92,33200.29,18617.37,0.0,0.0,0.0,0.0,0.0,42771.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,271451229.27530026
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4537kW_6.28COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4537kW_6.28COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4537kW_6.28COP_Vanes,Chiller:Electric:ReformulatedEIR,4536500.0,6.28,4702344.14,6.25,6.86,8803451.01,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:52",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.73,51.46,0.0,474.02,23792.96,0.0,29466.65,0.0,7853.93,33200.2,18617.34,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,270121743.75416183
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4477kW_6.64COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4477kW_6.64COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4477kW_6.64COP_Vanes,Chiller:Electric:ReformulatedEIR,4476700.0,6.64,4399061.86,6.86,7.38,9288007.29,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:52",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.65,51.46,0.0,408.72,23792.96,0.0,29466.65,0.0,7853.93,33200.31,18616.31,0.0,0.0,0.0,0.0,0.0,42771.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,269368881.7766097
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 2771kW_6.84COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 2771kW_6.84COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 2771kW_6.84COP_VSD,Chiller:Electric:ReformulatedEIR,2771100.0,6.84,2289337.46,5.89,6.86,5377687.14,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:49",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,43.29,51.46,0.0,343.67,23792.96,0.0,29466.65,0.0,7853.93,20521.08,11508.18,0.0,0.0,0.0,0.0,0.0,42770.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,179918145.214895
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 5465kW_6.94COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 5465kW_6.94COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 5465kW_6.94COP_Vanes,Chiller:Electric:ReformulatedEIR,5464900.0,6.94,4348892.18,6.56,6.42,9539861.22,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:55",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,72.62,51.46,0.0,1790.36,23792.96,0.0,29466.65,0.0,7853.93,37034.78,20801.63,0.0,0.0,0.0,0.0,0.0,42771.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,315403427.004486
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4396kW_6.63COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4396kW_6.63COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4396kW_6.63COP_Vanes,Chiller:Electric:ReformulatedEIR,4395800.0,6.63,4299097.78,6.82,7.33,9332234.34,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:51",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,64.67,51.46,0.0,424.31,23792.96,0.0,29466.65,0.0,7853.93,33200.31,18616.32,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,269517864.5440098
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4969kW_7.14COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4969kW_7.14COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4969kW_7.14COP_Vanes,Chiller:Electric:ReformulatedEIR,4969000.0,7.14,3846683.86,6.73,6.82,9758936.25,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:54",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,69.4,51.46,0.0,820.05,23792.96,0.0,29466.65,0.0,7853.93,35761.87,20049.7,0.0,0.0,0.0,0.0,0.0,42771.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,293363778.0382377
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 4969kW_7.07COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 4969kW_7.07COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 4969kW_7.07COP_Vanes,Chiller:Electric:ReformulatedEIR,4969000.0,7.07,3650804.17,6.72,6.2,10275900.88,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:54",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,69.9,51.46,0.0,1262.46,23792.96,0.0,29466.65,0.0,7853.93,35762.12,20073.41,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,299148580.08269143
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 5170kW_7.15COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 5170kW_7.15COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 5170kW_7.15COP_Vanes,Chiller:Electric:ReformulatedEIR,5169500.0,7.15,3969500.01,6.82,6.45,9591262.61,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:55",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,70.11,51.46,0.0,1460.32,23792.96,0.0,29466.65,0.0,7853.93,35762.16,20073.38,0.0,0.0,0.0,0.0,0.0,42771.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,302044766.13652253
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YK 5549kW_6.50COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YK 5549kW_6.50COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YK 5549kW_6.50COP_Vanes,Chiller:Electric:ReformulatedEIR,5549300.0,6.5,5288598.19,6.51,6.92,8955228.28,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:56",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,72.01,51.46,0.0,1246.21,23792.96,0.0,29466.65,0.0,7853.93,37034.78,20783.35,0.0,0.0,0.0,0.0,0.0,42771.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,307157368.0864571
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 1758kW_5.84COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 1758kW_5.84COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 1758kW_5.84COP_Valve,Chiller:Electric:ReformulatedEIR,1758300.0,5.84,1670999.71,5.74,7.0,3602675.29,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:23",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.85,51.46,0.0,764.59,23792.96,0.0,29466.65,0.0,7853.93,12812.87,7232.39,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,127993004.72022378
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 1171kW_9.15COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 1171kW_9.15COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 1171kW_9.15COP_Valve,Chiller:Electric:ReformulatedEIR,1171000.0,9.15,1097323.91,6.53,6.58,1617240.68,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:27",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.88,51.46,0.0,1340.69,23792.96,0.0,29466.65,0.0,7853.93,7123.74,4009.85,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,100523310.3971966
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 1554kW_9.31COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 1554kW_9.31COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 1554kW_9.31COP_Valve,Chiller:Electric:ReformulatedEIR,1554300.0,9.31,1361550.8,5.51,7.44,2223351.74,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:24",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,27.83,51.46,0.0,1021.41,23792.96,0.0,29466.65,0.0,7853.93,10883.57,6100.53,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,116923509.45296362
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 781kW_5.42COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 781kW_5.42COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 781kW_5.42COP_Valve,Chiller:Electric:ReformulatedEIR,780700.0,5.42,776051.19,5.29,6.63,867445.48,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:43",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,18.77,51.46,0.0,1434.71,23792.96,0.0,29466.65,0.0,7853.93,5194.87,2956.25,0.0,0.0,0.0,0.0,0.0,42771.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,81992241.83996305
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 672kW_7.90COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 672kW_7.90COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 672kW_7.90COP_Valve,Chiller:Electric:ReformulatedEIR,671600.0,7.9,632570.32,5.66,6.56,749759.57,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:50",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,15.61,51.46,0.0,1362.06,23792.96,0.0,29466.65,0.0,7853.93,3381.43,1905.2,0.0,0.0,0.0,0.0,0.0,42770.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,65222000.59204268
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 756kW_7.41COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 756kW_7.41COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 756kW_7.41COP_Valve,Chiller:Electric:ReformulatedEIR,756000.0,7.41,733385.59,5.59,4.83,3260936.52,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:45",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,22.43,51.46,0.0,1920.56,23792.96,0.0,29466.65,0.0,7853.93,7080.06,3986.23,0.0,0.0,0.0,0.0,0.0,42771.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,122708134.63442826
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1055kW_5.96COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1055kW_5.96COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1055kW_5.96COP_Vanes,Chiller:Electric:ReformulatedEIR,1055000.0,5.96,1040509.78,5.82,7.05,1248283.39,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:26",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,23.01,51.46,0.0,1398.32,23792.96,0.0,29466.65,0.0,7853.93,7734.25,4393.01,0.0,0.0,0.0,0.0,0.0,42771.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,101189653.62597197
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YS 879kW_5.82COP_Valve/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YS 879kW_5.82COP_Valve,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YS 879kW_5.82COP_Valve,Chiller:Electric:ReformulatedEIR,879100.0,5.82,923027.89,5.64,6.38,1648062.75,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:36",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,20.97,51.46,0.0,1478.28,23792.96,0.0,29466.65,0.0,7853.93,6482.88,3674.24,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,92548287.38240719
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1048kW_6.06COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1048kW_6.06COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1048kW_6.06COP_Vanes,Chiller:Electric:ReformulatedEIR,1047900.0,6.06,988727.71,5.86,6.62,2181925.18,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:26",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,22.56,51.46,0.0,991.61,23792.96,0.0,29466.65,0.0,7853.93,7734.15,4383.18,0.0,0.0,0.0,0.0,0.0,42771.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,94871103.30307947
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1125kW_7.92COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1125kW_7.92COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1125kW_7.92COP_VSD,Chiller:Electric:ReformulatedEIR,1125300.0,7.92,1196191.8,5.49,8.71,1423092.75,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:27",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.33,51.46,0.0,837.34,23792.96,0.0,29466.65,0.0,7853.93,7128.48,4002.15,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,87310757.85530682
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1090kW_7.57COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1090kW_7.57COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1090kW_7.57COP_VSD,Chiller:Electric:ReformulatedEIR,1090100.0,7.57,1069220.05,5.86,6.06,3225501.5,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:26",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.14,51.46,0.0,768.09,23792.96,0.0,29466.65,0.0,7853.93,7051.75,3967.72,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,102761158.41624984
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1403kW_6.94COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1403kW_6.94COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1403kW_6.94COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1495kW_7.51COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1495kW_7.51COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1495kW_7.51COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1023kW_5.81COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1023kW_5.81COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1023kW_5.81COP_Vanes,Chiller:Electric:ReformulatedEIR,1023300.0,5.81,1008296.63,5.68,6.94,1008107.73,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:24",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.03,51.46,0.0,1549.63,23792.96,0.0,29466.65,0.0,7853.93,6465.25,3675.88,0.0,0.0,0.0,0.0,0.0,42771.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,93970037.4212425
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1266kW_4.39COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1266kW_4.39COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1266kW_4.39COP_Vanes,Chiller:Electric:ReformulatedEIR,1266000.0,4.39,1396942.74,5.09,6.57,1493457.7,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:30",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,24.2,51.46,0.0,2333.03,23792.96,0.0,29466.65,0.0,7853.93,7821.59,4477.6,0.0,0.0,0.0,0.0,0.0,42771.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,113778519.01944864
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1758kW_5.76COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1758kW_5.76COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1758kW_5.76COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1459kW_6.40COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1459kW_6.40COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1459kW_6.40COP_VSD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1396kW_7.35COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1396kW_7.35COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1396kW_7.35COP_Vanes,Chiller:Electric:ReformulatedEIR,1396100.0,7.35,1114480.43,6.45,3.83,2741733.91,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:32",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,29.53,51.46,0.0,3409.53,23792.96,0.0,29466.65,0.0,7853.93,10319.62,5852.92,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,164795349.3683666
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1758kW_6.26COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1758kW_6.26COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1758kW_6.26COP_Vanes,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1368kW_7.35COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1368kW_7.35COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1368kW_7.35COP_VSD,Chiller:Electric:ReformulatedEIR,1367900.0,7.35,1055175.83,6.57,3.91,2857617.38,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:32",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,28.32,51.46,0.0,2312.14,23792.96,0.0,29466.65,0.0,7853.93,10319.46,5827.55,0.0,0.0,0.0,0.0,0.0,42771.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,151956842.7750103
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1663kW_9.34COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1663kW_9.34COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1663kW_9.34COP_Vanes,Chiller:Electric:ReformulatedEIR,1663300.0,9.34,1077515.0,6.51,7.19,2830798.15,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:35",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,27.04,51.46,0.0,688.02,23792.96,0.0,29466.65,0.0,7853.93,10634.91,5948.83,0.0,0.0,0.0,0.0,0.0,42771.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,111164562.35135287
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1758kW_5.96COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1758kW_5.96COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1758kW_5.96COP_Vanes,Chiller:Electric:ReformulatedEIR,1758300.0,5.96,1867347.21,5.89,5.95,2759867.73,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:38",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,24.68,51.46,0.0,1589.17,23792.96,0.0,29466.65,0.0,7853.92,8615.58,4873.16,0.0,0.0,0.0,0.0,0.0,42771.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,111639094.05985324
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1758kW_6.28COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1758kW_6.28COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1758kW_6.28COP_Vanes,Chiller:Electric:ReformulatedEIR,1758300.0,6.28,1649705.29,6.21,7.15,3646112.57,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:38",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,30.73,51.46,0.0,660.56,23792.96,0.0,29466.65,0.0,7853.93,12812.82,7230.22,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,126969898.16866049
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1867kW_10.09COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1867kW_10.09COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1867kW_10.09COP_Vanes,Chiller:Electric:ReformulatedEIR,1867300.0,10.09,1578570.68,6.14,6.78,3801493.31,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:41",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.03,51.46,0.0,1586.95,23792.96,0.0,29466.65,0.0,7853.92,12430.84,6964.59,0.0,0.0,0.0,0.0,0.0,42771.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,142933673.09819585
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1794kW_8.11COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1794kW_8.11COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1794kW_8.11COP_Vanes,Chiller:Electric:ReformulatedEIR,1793500.0,8.11,1248371.95,6.18,6.22,3327406.01,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:39",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.68,51.46,0.0,1074.13,23792.96,0.0,29466.65,0.0,7853.93,13124.83,7381.22,0.0,0.0,0.0,0.0,0.0,42771.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,140106116.4122193
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1794kW_7.90COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1794kW_7.90COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1794kW_7.90COP_VSD,Chiller:Electric:ReformulatedEIR,1793500.0,7.9,1938152.17,5.8,9.54,2116115.0,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:40",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.1,51.46,0.0,543.67,23792.96,0.0,29466.65,0.0,7853.93,13124.71,7373.66,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,126260373.50844908
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1881kW_6.77COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1881kW_6.77COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1881kW_6.77COP_VSD,Chiller:Electric:ReformulatedEIR,1881400.0,6.77,1569890.32,5.98,7.39,3950153.98,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:41",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.38,51.46,0.0,1194.64,23792.96,0.0,29466.65,0.0,7853.93,12870.15,7242.03,0.0,0.0,0.0,0.0,0.0,42771.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,138256988.06895512
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 2110kW_7.15COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 2110kW_7.15COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 2110kW_7.15COP_Vanes,Chiller:Electric:ReformulatedEIR,2110000.0,7.15,1583452.3,6.22,6.53,3424317.82,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:44",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,31.56,51.46,0.0,1368.54,23792.96,0.0,29466.65,0.0,7853.93,12870.71,7232.87,0.0,0.0,0.0,0.0,0.0,42771.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,136708038.12202168
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 3133kW_9.16COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 3133kW_9.16COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 3133kW_9.16COP_Vanes,Chiller:Electric:ReformulatedEIR,3133300.0,9.16,2452034.7,6.3,7.17,4406420.55,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:50",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,38.56,51.46,0.0,1138.97,23792.96,0.0,29466.65,0.0,7853.93,17219.48,9621.83,0.0,0.0,0.0,0.0,0.0,42771.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,162946718.97072414
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 1934kW_7.55COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 1934kW_7.55COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 1934kW_7.55COP_Vanes,Chiller:Electric:ReformulatedEIR,1934100.0,7.55,1504562.65,6.59,8.98,2927416.78,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:42",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,29.46,51.46,0.0,1006.12,23792.96,0.0,29466.65,0.0,7853.93,11873.08,6645.53,0.0,0.0,0.0,0.0,0.0,42771.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,120795324.04148006
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 2233kW_9.54COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 2233kW_9.54COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 2233kW_9.54COP_VSD,Chiller:Electric:ReformulatedEIR,2233000.0,9.54,1557521.04,6.23,-0.43,4002759.33,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:45",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,35.36,51.46,0.0,242.53,23792.96,0.0,29466.65,0.0,7853.93,15893.86,8865.8,0.0,0.0,0.0,0.0,0.0,42771.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,140483231.1041588
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 563kW_10.61COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 563kW_10.61COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 563kW_10.61COP_Vanes,Chiller:Electric:ReformulatedEIR,562600.0,10.61,632198.42,5.58,7.32,622983.84,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:22",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,17.1,51.46,0.0,2731.3,23792.96,0.0,29466.65,0.0,7853.93,3383.53,1918.8,0.0,0.0,0.0,0.0,0.0,42771.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,76616377.37111405
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 897kW_6.27COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 897kW_6.27COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 897kW_6.27COP_VSD,Chiller:Electric:ReformulatedEIR,896700.0,6.27,863238.6,5.68,7.91,3286193.47,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:24",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.01,51.46,0.0,645.51,23792.96,0.0,29466.65,0.0,7853.93,7051.74,3972.91,0.0,0.0,0.0,0.0,0.0,42771.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,87575736.49438874
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 897kW_7.60COP_VSD/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 897kW_7.60COP_VSD,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 897kW_7.60COP_VSD,Chiller:Electric:ReformulatedEIR,896700.0,7.6,668985.87,6.2,6.23,4241287.58,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:23",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.16,51.46,0.0,786.87,23792.96,0.0,29466.65,0.0,7853.93,7051.72,3967.72,0.0,0.0,0.0,0.0,0.0,42771.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,101951229.96847767
runs/CZ01/OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr/ReformEIRChiller York YT 960kW_4.64COP_Vanes/instance-out.sql,CZ01,OfS,0,cAVVG,Ex,Chiller,WtrCldCentChlr,ReformEIRChiller York YT 960kW_4.64COP_Vanes,OfS&0&cAVVG&Ex&Chiller__WtrCldCentChlr,ReformEIRChiller York YT 960kW_4.64COP_Vanes,Chiller:Electric:ReformulatedEIR,960000.0,4.64,1035365.46,4.46,5.06,1614771.03,38.66,86.84,"EnergyPlus, Version 22.2.0-c249759bad, YMD=2025.08.25 14:24",CA_EUREKA - USA Custom-725940 WMO#=725940,929.25,21.52,51.46,0.0,1974.35,23792.96,0.0,29466.65,0.0,7853.93,6482.97,3683.56,0.0,0.0,0.0,0.0,0.0,42771.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5049.17,0.0,0.0,99299727.25102669
